!- Linux Line endings 

Version,
    23.1.0.002;               !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Edificio 1,               !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Sitio (01-01:31-12)  (01-01:31-12),    !- Name
    32.53,                    !- Latitude
    -116.97,                  !- Longitude
    -8,                       !- Time Zone
    149;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Sitio (01-01:31-12) Jun,    !- Name
    6,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.1,                     !- Maximum DryBulb Temperature
    11.1,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    21.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99547.8,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sitio (01-01:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.2,                     !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99547.8,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sitio (01-01:31-12) Ago,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.2,                     !- Maximum DryBulb Temperature
    11.9,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99547.8,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sitio (01-01:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    35,                       !- Maximum DryBulb Temperature
    13,                       !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99547.8,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Sitio (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    5.9,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    5.9,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99547.8,                  !- Barometric Pressure
    1.2,                      !- Wind Speed
    100,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Sitio (01-01:31-12),      !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:BuildingSurface,
    25.8,                     !- January Ground Temperature
    25.8,                     !- February Ground Temperature
    25.8,                     !- March Ground Temperature
    25.8,                     !- April Ground Temperature
    25.8,                     !- May Ground Temperature
    25.8,                     !- June Ground Temperature
    25.8,                     !- July Ground Temperature
    25.8,                     !- August Ground Temperature
    25.8,                     !- September Ground Temperature
    25.8,                     !- October Ground Temperature
    25.8,                     !- November Ground Temperature
    25.8;                     !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    25.53,                    !- January Ground Temperature
    25.38,                    !- February Ground Temperature
    25.64,                    !- March Ground Temperature
    26.04,                    !- April Ground Temperature
    27.09,                    !- May Ground Temperature
    27.9,                     !- June Ground Temperature
    28.45,                    !- July Ground Temperature
    28.62,                    !- August Ground Temperature
    28.33,                    !- September Ground Temperature
    27.7,                     !- October Ground Temperature
    26.86,                    !- November Ground Temperature
    26.08;                    !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

RoofIrrigation,
    Schedule,                 !- Irrigation Model Type
    Roof Irrigation Schedule;    !- Irrigation Rate Schedule Name

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    Roof Irrigation Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .00007;                   !- Field 4

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    2,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    2864,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    8060,                     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

SCHEDULE:COMPACT,
    10000,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 17:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 22:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.3;                      !- Field 14

SCHEDULE:COMPACT,
    10001,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0.9,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.6,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 22:00,             !- Field 11
    0.9,                      !- Field 12
    Until: 24:00,             !- Field 13
    1.0,                      !- Field 14
    For: Weekends,            !- Field 15
    Until: 08:00,             !- Field 16
    1.0,                      !- Field 17
    Until: 10:00,             !- Field 18
    0.8,                      !- Field 19
    Until: 18:00,             !- Field 20
    0.6,                      !- Field 21
    Until: 24:00,             !- Field 22
    0.9,                      !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    0.7;                      !- Field 26

SCHEDULE:COMPACT,
    10002,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.3,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 17:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 22:00,             !- Field 9
    0.7,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.4;                      !- Field 12

Schedule:Compact,
    10003,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 22:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    Activity Schedule 11,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 11,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 11,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 11,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 28,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 28,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 28,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 28,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 45,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 45,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 45,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 45,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 62,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 62,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 62,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 62,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 79,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 79,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 79,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 79,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 96,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 96,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 96,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 96,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 113,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 113,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 113,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 113,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 130,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 130,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 130,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 130,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 147,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 147,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 147,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 147,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 164,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 164,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 164,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 164,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 181,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 181,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 181,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 181,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 198,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 198,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 198,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 198,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 215,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 215,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 215,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 215,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 232,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 232,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 232,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 232,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 249,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 249,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 249,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 249,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 266,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 266,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 266,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 266,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 283,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 283,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 283,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 283,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 300,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 300,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 300,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 300,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 317,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 317,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 317,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 317,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 334,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 334,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 334,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 334,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 351,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 351,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature 351,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 351,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    11 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    11 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    11 Cooling SP Sch,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    11 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    11 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    28 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    28 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    28 Cooling SP Sch,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    28 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    28 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    45 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    45 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    45 Cooling SP Sch,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    45 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    45 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    62 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    62 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    62 Cooling SP Sch,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    62 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    62 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    79 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    79 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    79 Cooling SP Sch,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    79 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    79 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    96 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    96 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    96 Cooling SP Sch,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    96 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    96 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    113 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    113 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    113 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    113 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    113 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    130 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    130 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    130 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    130 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    130 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    147 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    147 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    147 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    147 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    147 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    164 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    164 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    164 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    164 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    164 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    181 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    181 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    181 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    181 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    181 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    198 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    198 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    198 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    198 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    198 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    215 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    215 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    215 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    215 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    215 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    232 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    232 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    232 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    232 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    232 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    249 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    249 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    249 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    249 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    249 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    266 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    266 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    266 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    266 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    266 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    283 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    283 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    283 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    283 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    283 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    300 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    300 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    300 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    300 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    300 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    317 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    317 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    317 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    317 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    317 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    334 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    334 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    334 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    334 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    334 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    351 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    351 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    351 Cooling SP Sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    351 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    351 Dehumidifying RH Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Material,
    1_1_10003,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thickness
    1.4,                      !- Conductivity
    2200,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    5_1_10001,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thickness
    0.42,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    7_1_10005,                !- Name
    Rough,                    !- Roughness
    0.12,                     !- Thickness
    0.06,                     !- Conductivity
    1800,                     !- Density
    880,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.35,                     !- Solar Absorptance
    0.35;                     !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    1e-05,                    !- Thermal Absorptance
    0,                        !- Solar Absorptance
    0;                        !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:SimpleGlazingSystem,
    Simple CRISTAL MONTE CRISTI - 1001,    !- Name
    5.8,                      !- UFactor
    0.3,                      !- Solar Heat Gain Coefficient
    0.5;                      !- Visible Transmittance

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    1,                        !- Name
    1_1_10003;                !- Outside Layer

Construction,
    2,                        !- Name
    1_1_10003;                !- Outside Layer

Construction,
    3,                        !- Name
    1_1_10003;                !- Outside Layer

Construction,
    4,                        !- Name
    1_1_10003;                !- Outside Layer

Construction,
    5,                        !- Name
    5_1_10001;                !- Outside Layer

Construction,
    6,                        !- Name
    5_1_10001;                !- Outside Layer

Construction,
    7,                        !- Name
    7_1_10005;                !- Outside Layer

Construction,
    8,                        !- Name
    7_1_10005;                !- Outside Layer

Construction,
    CRISTAL MONTE CRISTI - 1001,    !- Name
    Simple CRISTAL MONTE CRISTI - 1001;    !- Outside Layer

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    11,                       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    420.3675,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    28,                       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    420.3675,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    45,                       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    420.3675,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    62,                       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    420.3675,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    79,                       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    420.3675,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    96,                       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    420.3675,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    113,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    420.3675,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    130,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    147,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    164,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    181,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    198,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    215,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    232,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    249,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    266,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    283,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    300,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    317,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    334,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    351,                      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    399.3491,                 !- Volume
    140.1225,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    11_GroundFloor_0_0_0,     !- Name
    Floor,                    !- Surface Type
    1,                        !- Construction Name
    11,                       !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    48,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    11_Ceiling_1_0_0,         !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    11,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    130_Floor_0_0_10000,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    30,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    48,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    48,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    30,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    130_Floor_0_0_10000,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    130,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    11_Ceiling_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    48,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    30,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    30,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    48,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    11_Wall_2_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    11,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    48,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    48,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    48,                       !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    11_Wall_3_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    11,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    48,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    11_Wall_4_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    11,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30,                       !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    30,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    11_Wall_5_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    11,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    48,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    48,                       !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    30,                       !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    28_GroundFloor_0_0_0,     !- Name
    Floor,                    !- Surface Type
    1,                        !- Construction Name
    28,                       !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    28_Ceiling_1_0_0,         !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    28,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    147_Floor_0_0_10001,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    22,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    22,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    147_Floor_0_0_10001,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    147,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    28_Ceiling_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    22,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    22,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    28_Wall_2_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    28,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    22,                       !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    28_Wall_3_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    28,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    22,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    28_Wall_4_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    28,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    28_Wall_5_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    28,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22,                       !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    45_GroundFloor_0_0_0,     !- Name
    Floor,                    !- Surface Type
    1,                        !- Construction Name
    45,                       !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    45_Ceiling_1_0_0,         !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    45,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    164_Floor_0_0_10002,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -4,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    164_Floor_0_0_10002,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    164,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    45_Ceiling_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    45_Wall_2_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    45,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4,                       !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    45_Wall_3_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    45,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    45_Wall_4_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    45,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    45_Wall_5_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    45,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4,                       !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    62_GroundFloor_0_0_0,     !- Name
    Floor,                    !- Surface Type
    1,                        !- Construction Name
    62,                       !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -30,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -48,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -48,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -30,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    62_Ceiling_1_0_0,         !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    62,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    181_Floor_0_0_10003,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -48,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -30,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -30,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -48,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    181_Floor_0_0_10003,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    181,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    62_Ceiling_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -30,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -48,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -48,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -30,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    62_Wall_2_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    62,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -30,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -30,                      !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -30,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -30,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    62_Wall_3_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    62,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -30,                      !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -48,                      !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -48,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -30,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    62_Wall_4_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    62,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -48,                      !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -48,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -48,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -48,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    62_Wall_5_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    62,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -48,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -30,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -30,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -48,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    79_GroundFloor_0_0_0,     !- Name
    Floor,                    !- Surface Type
    1,                        !- Construction Name
    79,                       !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    42,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    79_Ceiling_1_0_0,         !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    79,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    198_Floor_0_0_10004,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    42,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    42,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    198_Floor_0_0_10004,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    198,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    79_Ceiling_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    42,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    42,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    79_Wall_2_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    79,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    42,                       !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    42,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    42,                       !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    79_Wall_3_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    79,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42,                       !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    42,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    79_Wall_4_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    79,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    79_Wall_5_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    79,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    42,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    42,                       !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    96_GroundFloor_0_0_0,     !- Name
    Floor,                    !- Surface Type
    1,                        !- Construction Name
    96,                       !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    96_Ceiling_1_0_0,         !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    96,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    215_Floor_0_0_10005,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    215_Floor_0_0_10005,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    215,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    96_Ceiling_1_0_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    96_Wall_2_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    96,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    96_Wall_3_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    96,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    96_Wall_4_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    96,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    96_Wall_5_0_0,            !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    96,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    113_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    1,                        !- Construction Name
    113,                      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -40,                      !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -40,                      !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    113_Ceiling_1_0_0,        !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    113,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    232_Floor_0_0_10006,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -40,                      !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -40,                      !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    232_Floor_0_0_10006,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    232,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    113_Ceiling_1_0_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -40,                      !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -40,                      !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    113_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    113,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    113_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    113,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -40,                      !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -40,                      !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    113_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    113,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -40,                      !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -40,                      !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -40,                      !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -40,                      !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    113_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    113,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -40,                      !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -40,                      !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    130_Ceiling_1_0_0,        !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    130,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    249_Floor_0_0_10007,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    30,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    48,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    48,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    30,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    249_Floor_0_0_10007,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    249,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    130_Ceiling_1_0_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    48,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    30,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    30,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    48,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    130_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    130,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    48,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    48,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    48,                       !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    130_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    130,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    30,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    30,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    48,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    130_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    130,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    30,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    30,                       !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    30,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    130_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    130,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    48,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    48,                       !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    30,                       !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    147_Ceiling_1_0_0,        !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    147,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    266_Floor_0_0_10008,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    22,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    22,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    266_Floor_0_0_10008,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    266,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    147_Ceiling_1_0_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    22,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    22,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    147_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    147,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    22,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    22,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    22,                       !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    147_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    147,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    22,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    147_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    147,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    147_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    147,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    22,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    22,                       !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    164_Ceiling_1_0_0,        !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    164,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    283_Floor_0_0_10009,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -4,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -4,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    283_Floor_0_0_10009,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    283,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    164_Ceiling_1_0_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -4,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    164_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    164,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -4,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -4,                       !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    164_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    164,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -4,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    164_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    164,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    164_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    164,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -4,                       !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    181_Ceiling_1_0_0,        !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    181,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    300_Floor_0_0_10010,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -48,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -30,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -30,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -48,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    300_Floor_0_0_10010,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    300,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    181_Ceiling_1_0_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -30,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -48,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -48,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -30,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    181_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    181,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -30,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -30,                      !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -30,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -30,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    181_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    181,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -30,                      !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -48,                      !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -48,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -30,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    181_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    181,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -48,                      !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -48,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -48,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -48,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    181_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    181,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -48,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -30,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -30,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -48,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    198_Ceiling_1_0_0,        !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    198,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    317_Floor_0_0_10011,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    42,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    42,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    317_Floor_0_0_10011,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    317,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    198_Ceiling_1_0_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    42,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    42,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    198_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    198,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    42,                       !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    42,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    42,                       !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    198_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    198,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42,                       !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    42,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    198_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    198,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    198_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    198,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    42,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    42,                       !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    215_Ceiling_1_0_0,        !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    215,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    334_Floor_0_0_10012,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    334_Floor_0_0_10012,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    334,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    215_Ceiling_1_0_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    215_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    215,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    215_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    215,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    215_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    215,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    215_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    215,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    232_Ceiling_1_0_0,        !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    232,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    351_Floor_0_0_10013,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -40,                      !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -40,                      !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    351_Floor_0_0_10013,      !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    351,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    232_Ceiling_1_0_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -40,                      !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -40,                      !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    232_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    232,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    232_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    232,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -40,                      !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -40,                      !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    232_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    232,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -40,                      !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -40,                      !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -40,                      !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -40,                      !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    232_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    232,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -40,                      !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -40,                      !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    249_Roof_1_0_0,           !- Name
    Roof,                     !- Surface Type
    7,                        !- Construction Name
    249,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    48,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    48,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    30,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    249_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    249,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    48,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    48,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    48,                       !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    249_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    249,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    30,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    30,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    48,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    249_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    249,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    30,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    30,                       !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    30,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    249_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    249,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    48,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    48,                       !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    30,                       !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    266_Roof_1_0_0,           !- Name
    Roof,                     !- Surface Type
    7,                        !- Construction Name
    266,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    22,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    22,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    266_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    266,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    22,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    22,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    22,                       !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    266_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    266,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    22,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    266_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    266,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    266_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    266,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    22,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    22,                       !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    283_Roof_1_0_0,           !- Name
    Roof,                     !- Surface Type
    7,                        !- Construction Name
    283,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -4,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -4,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    283_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    283,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4,                       !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -4,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -4,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -4,                       !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    283_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    283,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -4,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    283_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    283,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    283_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    283,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -4,                       !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -4,                       !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    300_Roof_1_0_0,           !- Name
    Roof,                     !- Surface Type
    7,                        !- Construction Name
    300,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -48,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -30,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -30,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -48,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    300_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    300,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -30,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -30,                      !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -30,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -30,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    300_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    300,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -30,                      !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -48,                      !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -48,                      !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -30,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    300_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    300,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -48,                      !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -48,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -48,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -48,                      !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    300_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    300,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -48,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -30,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -30,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -48,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    317_Roof_1_0_0,           !- Name
    Roof,                     !- Surface Type
    7,                        !- Construction Name
    317,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    42,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    42,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    317_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    317,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    42,                       !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    42,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    42,                       !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    317_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    317,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42,                       !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    42,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    317_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    317,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    317_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    317,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    42,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    42,                       !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    334_Roof_1_0_0,           !- Name
    Roof,                     !- Surface Type
    7,                        !- Construction Name
    334,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    334_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    334,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    334_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    334,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    334_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    334,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    334_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    334,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    351_Roof_1_0_0,           !- Name
    Roof,                     !- Surface Type
    7,                        !- Construction Name
    351,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -40,                      !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -40,                      !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    351_Wall_2_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    351,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    351_Wall_3_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    351,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -40,                      !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -40,                      !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    351_Wall_4_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    351,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -40,                      !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -40,                      !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -40,                      !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -40,                      !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    351_Wall_5_0_0,           !- Name
    Wall,                     !- Surface Type
    5,                        !- Construction Name
    351,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -40,                      !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -40,                      !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    11_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    11_Wall_2_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    48,                       !- Vertex 1 Xcoordinate
    15.2111,                  !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    48,                       !- Vertex 2 Xcoordinate
    18.7889,                  !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    48,                       !- Vertex 3 Xcoordinate
    18.7889,                  !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    48,                       !- Vertex 4 Xcoordinate
    15.2111,                  !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    11_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    11_Wall_3_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    43.0249,                  !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    34.9751,                  !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    34.9751,                  !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    43.0249,                  !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    11_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    11_Wall_4_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    30,                       !- Vertex 1 Xcoordinate
    18.7889,                  !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    30,                       !- Vertex 2 Xcoordinate
    15.2111,                  !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    30,                       !- Vertex 3 Xcoordinate
    15.2111,                  !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    30,                       !- Vertex 4 Xcoordinate
    18.7889,                  !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    11_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    11_Wall_5_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.9751,                  !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    43.0249,                  !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    43.0249,                  !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    34.9751,                  !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    28_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    28_Wall_2_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    22,                       !- Vertex 1 Xcoordinate
    15.2111,                  !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    22,                       !- Vertex 2 Xcoordinate
    18.7889,                  !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    22,                       !- Vertex 3 Xcoordinate
    18.7889,                  !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    22,                       !- Vertex 4 Xcoordinate
    15.2111,                  !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    28_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    28_Wall_3_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    17.0249,                  !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    8.9751,                   !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    8.9751,                   !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    17.0249,                  !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    28_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    28_Wall_4_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    18.7889,                  !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    15.2111,                  !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    15.2111,                  !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    18.7889,                  !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    28_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    28_Wall_5_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.9751,                   !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    17.0249,                  !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    17.0249,                  !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    8.9751,                   !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    45_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    45_Wall_2_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -4,                       !- Vertex 1 Xcoordinate
    15.2111,                  !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -4,                       !- Vertex 2 Xcoordinate
    18.7889,                  !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -4,                       !- Vertex 3 Xcoordinate
    18.7889,                  !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -4,                       !- Vertex 4 Xcoordinate
    15.2111,                  !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    45_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    45_Wall_3_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.9751,                  !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -17.0249,                 !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -17.0249,                 !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -8.9751,                  !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    45_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    45_Wall_4_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    18.7889,                  !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    15.2111,                  !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    15.2111,                  !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    18.7889,                  !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    45_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    45_Wall_5_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.0249,                 !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -8.9751,                  !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -8.9751,                  !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -17.0249,                 !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    62_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    62_Wall_2_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -30,                      !- Vertex 1 Xcoordinate
    15.2111,                  !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -30,                      !- Vertex 2 Xcoordinate
    18.7889,                  !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -30,                      !- Vertex 3 Xcoordinate
    18.7889,                  !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -30,                      !- Vertex 4 Xcoordinate
    15.2111,                  !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    62_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    62_Wall_3_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -34.9751,                 !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -43.0249,                 !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -43.0249,                 !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -34.9751,                 !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    62_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    62_Wall_4_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -48,                      !- Vertex 1 Xcoordinate
    18.7889,                  !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -48,                      !- Vertex 2 Xcoordinate
    15.2111,                  !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -48,                      !- Vertex 3 Xcoordinate
    15.2111,                  !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -48,                      !- Vertex 4 Xcoordinate
    18.7889,                  !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    62_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    62_Wall_5_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -43.0249,                 !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -34.9751,                 !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -34.9751,                 !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -43.0249,                 !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    79_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    79_Wall_2_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42,                       !- Vertex 1 Xcoordinate
    -18.7889,                 !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    42,                       !- Vertex 2 Xcoordinate
    -15.2111,                 !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    42,                       !- Vertex 3 Xcoordinate
    -15.2111,                 !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    42,                       !- Vertex 4 Xcoordinate
    -18.7889,                 !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    79_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    79_Wall_3_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    37.0249,                  !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    28.9751,                  !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    28.9751,                  !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    37.0249,                  !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    79_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    79_Wall_4_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    -15.2111,                 !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    -18.7889,                 !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    -18.7889,                 !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    -15.2111,                 !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    79_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    79_Wall_5_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    28.9751,                  !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    37.0249,                  !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    37.0249,                  !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    28.9751,                  !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    96_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    96_Wall_2_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    -18.7889,                 !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    -15.2111,                 !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    -15.2111,                 !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    -18.7889,                 !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    96_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    96_Wall_3_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0249,                   !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -3.0249,                  !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -3.0249,                  !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    5.0249,                   !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    96_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    96_Wall_4_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    -15.2111,                 !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    -18.7889,                 !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    -18.7889,                 !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    -15.2111,                 !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    96_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    96_Wall_5_0_0,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.0249,                  !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    5.0249,                   !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    5.0249,                   !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -3.0249,                  !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    113_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    113_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    -18.7889,                 !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    -15.2111,                 !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    -15.2111,                 !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    -18.7889,                 !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    113_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    113_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -26.9751,                 !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -35.0249,                 !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -35.0249,                 !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -26.9751,                 !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    113_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    113_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -40,                      !- Vertex 1 Xcoordinate
    -15.2111,                 !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -40,                      !- Vertex 2 Xcoordinate
    -18.7889,                 !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -40,                      !- Vertex 3 Xcoordinate
    -18.7889,                 !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -40,                      !- Vertex 4 Xcoordinate
    -15.2111,                 !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    113_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    113_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -35.0249,                 !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    0.8292,                   !- Vertex 1 Zcoordinate
    -26.9751,                 !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    0.8292,                   !- Vertex 2 Zcoordinate
    -26.9751,                 !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    2.1708,                   !- Vertex 3 Zcoordinate
    -35.0249,                 !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    2.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    130_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    130_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    48,                       !- Vertex 1 Xcoordinate
    15.2111,                  !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    48,                       !- Vertex 2 Xcoordinate
    18.7889,                  !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    48,                       !- Vertex 3 Xcoordinate
    18.7889,                  !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    48,                       !- Vertex 4 Xcoordinate
    15.2111,                  !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    130_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    130_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    43.0249,                  !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    34.9751,                  !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    34.9751,                  !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    43.0249,                  !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    130_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    130_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    30,                       !- Vertex 1 Xcoordinate
    18.7889,                  !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    30,                       !- Vertex 2 Xcoordinate
    15.2111,                  !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    30,                       !- Vertex 3 Xcoordinate
    15.2111,                  !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    30,                       !- Vertex 4 Xcoordinate
    18.7889,                  !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    130_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    130_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.9751,                  !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    43.0249,                  !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    43.0249,                  !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    34.9751,                  !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    147_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    147_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    22,                       !- Vertex 1 Xcoordinate
    15.2111,                  !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    22,                       !- Vertex 2 Xcoordinate
    18.7889,                  !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    22,                       !- Vertex 3 Xcoordinate
    18.7889,                  !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    22,                       !- Vertex 4 Xcoordinate
    15.2111,                  !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    147_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    147_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    17.0249,                  !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    8.9751,                   !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    8.9751,                   !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    17.0249,                  !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    147_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    147_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    18.7889,                  !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    15.2111,                  !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    15.2111,                  !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    18.7889,                  !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    147_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    147_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.9751,                   !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    17.0249,                  !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    17.0249,                  !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    8.9751,                   !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    164_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    164_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -4,                       !- Vertex 1 Xcoordinate
    15.2111,                  !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -4,                       !- Vertex 2 Xcoordinate
    18.7889,                  !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -4,                       !- Vertex 3 Xcoordinate
    18.7889,                  !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -4,                       !- Vertex 4 Xcoordinate
    15.2111,                  !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    164_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    164_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.9751,                  !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -17.0249,                 !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -17.0249,                 !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -8.9751,                  !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    164_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    164_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    18.7889,                  !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    15.2111,                  !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    15.2111,                  !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    18.7889,                  !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    164_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    164_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.0249,                 !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -8.9751,                  !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -8.9751,                  !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -17.0249,                 !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    181_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    181_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -30,                      !- Vertex 1 Xcoordinate
    15.2111,                  !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -30,                      !- Vertex 2 Xcoordinate
    18.7889,                  !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -30,                      !- Vertex 3 Xcoordinate
    18.7889,                  !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -30,                      !- Vertex 4 Xcoordinate
    15.2111,                  !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    181_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    181_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -34.9751,                 !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -43.0249,                 !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -43.0249,                 !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -34.9751,                 !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    181_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    181_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -48,                      !- Vertex 1 Xcoordinate
    18.7889,                  !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -48,                      !- Vertex 2 Xcoordinate
    15.2111,                  !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -48,                      !- Vertex 3 Xcoordinate
    15.2111,                  !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -48,                      !- Vertex 4 Xcoordinate
    18.7889,                  !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    181_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    181_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -43.0249,                 !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -34.9751,                 !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -34.9751,                 !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -43.0249,                 !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    198_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    198_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42,                       !- Vertex 1 Xcoordinate
    -18.7889,                 !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    42,                       !- Vertex 2 Xcoordinate
    -15.2111,                 !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    42,                       !- Vertex 3 Xcoordinate
    -15.2111,                 !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    42,                       !- Vertex 4 Xcoordinate
    -18.7889,                 !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    198_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    198_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    37.0249,                  !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    28.9751,                  !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    28.9751,                  !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    37.0249,                  !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    198_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    198_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    -15.2111,                 !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    -18.7889,                 !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    -18.7889,                 !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    -15.2111,                 !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    198_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    198_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    28.9751,                  !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    37.0249,                  !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    37.0249,                  !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    28.9751,                  !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    215_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    215_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    -18.7889,                 !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    -15.2111,                 !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    -15.2111,                 !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    -18.7889,                 !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    215_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    215_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0249,                   !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -3.0249,                  !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -3.0249,                  !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    5.0249,                   !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    215_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    215_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    -15.2111,                 !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    -18.7889,                 !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    -18.7889,                 !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    -15.2111,                 !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    215_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    215_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.0249,                  !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    5.0249,                   !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    5.0249,                   !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -3.0249,                  !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    232_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    232_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    -18.7889,                 !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    -15.2111,                 !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    -15.2111,                 !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    -18.7889,                 !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    232_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    232_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -26.9751,                 !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -35.0249,                 !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -35.0249,                 !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -26.9751,                 !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    232_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    232_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -40,                      !- Vertex 1 Xcoordinate
    -15.2111,                 !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -40,                      !- Vertex 2 Xcoordinate
    -18.7889,                 !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -40,                      !- Vertex 3 Xcoordinate
    -18.7889,                 !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -40,                      !- Vertex 4 Xcoordinate
    -15.2111,                 !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    232_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    232_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -35.0249,                 !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    3.8292,                   !- Vertex 1 Zcoordinate
    -26.9751,                 !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    3.8292,                   !- Vertex 2 Zcoordinate
    -26.9751,                 !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    5.1708,                   !- Vertex 3 Zcoordinate
    -35.0249,                 !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    5.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    249_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    249_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    48,                       !- Vertex 1 Xcoordinate
    15.2111,                  !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    48,                       !- Vertex 2 Xcoordinate
    18.7889,                  !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    48,                       !- Vertex 3 Xcoordinate
    18.7889,                  !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    48,                       !- Vertex 4 Xcoordinate
    15.2111,                  !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    249_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    249_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    43.0249,                  !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    34.9751,                  !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    34.9751,                  !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    43.0249,                  !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    249_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    249_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    30,                       !- Vertex 1 Xcoordinate
    18.7889,                  !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    30,                       !- Vertex 2 Xcoordinate
    15.2111,                  !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    30,                       !- Vertex 3 Xcoordinate
    15.2111,                  !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    30,                       !- Vertex 4 Xcoordinate
    18.7889,                  !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    249_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    249_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.9751,                  !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    43.0249,                  !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    43.0249,                  !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    34.9751,                  !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    266_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    266_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    22,                       !- Vertex 1 Xcoordinate
    15.2111,                  !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    22,                       !- Vertex 2 Xcoordinate
    18.7889,                  !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    22,                       !- Vertex 3 Xcoordinate
    18.7889,                  !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    22,                       !- Vertex 4 Xcoordinate
    15.2111,                  !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    266_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    266_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    17.0249,                  !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    8.9751,                   !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    8.9751,                   !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    17.0249,                  !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    266_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    266_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    18.7889,                  !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    15.2111,                  !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    15.2111,                  !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    18.7889,                  !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    266_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    266_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.9751,                   !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    17.0249,                  !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    17.0249,                  !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    8.9751,                   !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    283_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    283_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -4,                       !- Vertex 1 Xcoordinate
    15.2111,                  !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -4,                       !- Vertex 2 Xcoordinate
    18.7889,                  !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -4,                       !- Vertex 3 Xcoordinate
    18.7889,                  !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -4,                       !- Vertex 4 Xcoordinate
    15.2111,                  !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    283_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    283_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.9751,                  !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -17.0249,                 !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -17.0249,                 !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -8.9751,                  !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    283_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    283_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    18.7889,                  !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    15.2111,                  !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    15.2111,                  !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    18.7889,                  !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    283_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    283_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.0249,                 !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -8.9751,                  !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -8.9751,                  !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -17.0249,                 !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    300_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    300_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -30,                      !- Vertex 1 Xcoordinate
    15.2111,                  !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -30,                      !- Vertex 2 Xcoordinate
    18.7889,                  !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -30,                      !- Vertex 3 Xcoordinate
    18.7889,                  !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -30,                      !- Vertex 4 Xcoordinate
    15.2111,                  !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    300_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    300_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -34.9751,                 !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -43.0249,                 !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -43.0249,                 !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -34.9751,                 !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    300_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    300_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -48,                      !- Vertex 1 Xcoordinate
    18.7889,                  !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -48,                      !- Vertex 2 Xcoordinate
    15.2111,                  !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -48,                      !- Vertex 3 Xcoordinate
    15.2111,                  !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -48,                      !- Vertex 4 Xcoordinate
    18.7889,                  !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    300_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    300_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -43.0249,                 !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -34.9751,                 !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -34.9751,                 !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -43.0249,                 !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    317_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    317_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42,                       !- Vertex 1 Xcoordinate
    -18.7889,                 !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    42,                       !- Vertex 2 Xcoordinate
    -15.2111,                 !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    42,                       !- Vertex 3 Xcoordinate
    -15.2111,                 !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    42,                       !- Vertex 4 Xcoordinate
    -18.7889,                 !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    317_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    317_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    37.0249,                  !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    28.9751,                  !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    28.9751,                  !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    37.0249,                  !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    317_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    317_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    -15.2111,                 !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    -18.7889,                 !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    -18.7889,                 !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    -15.2111,                 !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    317_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    317_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    28.9751,                  !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    37.0249,                  !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    37.0249,                  !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    28.9751,                  !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    334_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    334_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    -18.7889,                 !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    -15.2111,                 !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    -15.2111,                 !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    -18.7889,                 !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    334_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    334_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0249,                   !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -3.0249,                  !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -3.0249,                  !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    5.0249,                   !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    334_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    334_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    -15.2111,                 !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    -18.7889,                 !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    -18.7889,                 !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    -15.2111,                 !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    334_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    334_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.0249,                  !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    5.0249,                   !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    5.0249,                   !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -3.0249,                  !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    351_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    351_Wall_2_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22,                      !- Vertex 1 Xcoordinate
    -18.7889,                 !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -22,                      !- Vertex 2 Xcoordinate
    -15.2111,                 !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -22,                      !- Vertex 3 Xcoordinate
    -15.2111,                 !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -22,                      !- Vertex 4 Xcoordinate
    -18.7889,                 !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    351_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    351_Wall_3_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -26.9751,                 !- Vertex 1 Xcoordinate
    -13,                      !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -35.0249,                 !- Vertex 2 Xcoordinate
    -13,                      !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -35.0249,                 !- Vertex 3 Xcoordinate
    -13,                      !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -26.9751,                 !- Vertex 4 Xcoordinate
    -13,                      !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    351_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    351_Wall_4_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -40,                      !- Vertex 1 Xcoordinate
    -15.2111,                 !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -40,                      !- Vertex 2 Xcoordinate
    -18.7889,                 !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -40,                      !- Vertex 3 Xcoordinate
    -18.7889,                 !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -40,                      !- Vertex 4 Xcoordinate
    -15.2111,                 !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    351_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    CRISTAL MONTE CRISTI - 1001,    !- Construction Name
    351_Wall_5_0_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -35.0249,                 !- Vertex 1 Xcoordinate
    -21,                      !- Vertex 1 Ycoordinate
    6.8292,                   !- Vertex 1 Zcoordinate
    -26.9751,                 !- Vertex 2 Xcoordinate
    -21,                      !- Vertex 2 Ycoordinate
    6.8292,                   !- Vertex 2 Zcoordinate
    -26.9751,                 !- Vertex 3 Xcoordinate
    -21,                      !- Vertex 3 Ycoordinate
    8.1708,                   !- Vertex 3 Zcoordinate
    -35.0249,                 !- Vertex 4 Xcoordinate
    -21,                      !- Vertex 4 Ycoordinate
    8.1708;                   !- Vertex 4 Zcoordinate

PEOPLE,
    People 11,                !- Name
    11,                       !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 11,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11,     !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 28,                !- Name
    28,                       !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 28,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 28,     !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 45,                !- Name
    45,                       !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 45,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 45,     !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 62,                !- Name
    62,                       !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 62,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62,     !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 79,                !- Name
    79,                       !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 79,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 79,     !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 96,                !- Name
    96,                       !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 96,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 96,     !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 113,               !- Name
    113,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 113,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 113,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 130,               !- Name
    130,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 130,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 130,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 147,               !- Name
    147,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 147,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 147,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 164,               !- Name
    164,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 164,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 164,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 181,               !- Name
    181,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 181,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 181,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 198,               !- Name
    198,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 198,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 198,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 215,               !- Name
    215,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 215,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 215,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 232,               !- Name
    232,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 232,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 232,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 249,               !- Name
    249,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 249,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 249,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 266,               !- Name
    266,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 266,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 266,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 283,               !- Name
    283,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 283,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 283,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 300,               !- Name
    300,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 300,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 300,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 317,               !- Name
    317,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 317,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 317,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 334,               !- Name
    334,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 334,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 334,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

PEOPLE,
    People 351,               !- Name
    351,                      !- Zone or ZoneList or Space or SpaceList Name
    10001,                    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0457,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 351,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 351,    !- Clothing Insulation Schedule Name
    8060;                     !- Air Velocity Schedule Name

Lights,
    11 General lighting,      !- Name
    11,                       !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#11#GeneralLights;    !- EndUse Subcategory

Lights,
    28 General lighting,      !- Name
    28,                       !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#28#GeneralLights;    !- EndUse Subcategory

Lights,
    45 General lighting,      !- Name
    45,                       !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#45#GeneralLights;    !- EndUse Subcategory

Lights,
    62 General lighting,      !- Name
    62,                       !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#62#GeneralLights;    !- EndUse Subcategory

Lights,
    79 General lighting,      !- Name
    79,                       !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#79#GeneralLights;    !- EndUse Subcategory

Lights,
    96 General lighting,      !- Name
    96,                       !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#96#GeneralLights;    !- EndUse Subcategory

Lights,
    113 General lighting,     !- Name
    113,                      !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#113#GeneralLights;    !- EndUse Subcategory

Lights,
    130 General lighting,     !- Name
    130,                      !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#130#GeneralLights;    !- EndUse Subcategory

Lights,
    147 General lighting,     !- Name
    147,                      !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#147#GeneralLights;    !- EndUse Subcategory

Lights,
    164 General lighting,     !- Name
    164,                      !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#164#GeneralLights;    !- EndUse Subcategory

Lights,
    181 General lighting,     !- Name
    181,                      !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#181#GeneralLights;    !- EndUse Subcategory

Lights,
    198 General lighting,     !- Name
    198,                      !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#198#GeneralLights;    !- EndUse Subcategory

Lights,
    215 General lighting,     !- Name
    215,                      !- Zone or ZoneList or Space or SpaceList Name
    10000,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
